model lab08_2
Real kr = 30;
Real t1 = 25;
Real p1 = 10.1;
Real t2 = 20;
Real p2 = 11.5;
Real N = 80;
Real q = 1;

Real a1 = kr / (t1 * t1 * p1 * p1 * N * q);
Real a2 = kr / (t2 * t2 * p2 * p2 * N * q);
Real b = kr / (t1 * t1 * t2 * t2 * p1 * p1 * p2 * p2 * N * q);
Real c1 = (kr - p1) / (t1 * p1);
Real c2 = (kr - p2) / (t2 * p2);

Real M1;
Real M2;
initial equation
M1 = 2.5;
M2 = 1.8;
equation
der(M1) = M1 - (b / c1 + 0.0002) * M1 * M2 - a1 / c1 * M1 * M1;
der(M2) = c2 / c1 * M2 - b / c1 * M1 * M2 - a2 / c1 * M2 * M2;
end lab08_2;